<!DOCTYPE html>
<html lang="th">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Boiler Combustion Suite | เชื้อเพลิง · วินิจฉัย · อากาศ/พัดลม</title>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Thai:wght@300;400;500;600;700&family=IBM+Plex+Mono:wght@400;500;600&family=Rajdhani:wght@500;600;700&display=swap" rel="stylesheet">
<style>
:root{
  --bg:#eef1f6;--surface:#fff;--surface2:#f5f7fb;--surface3:#e9edf4;
  --border:#d2d9e6;--border2:#bcc6d8;
  --flame:#d9730d;--flame2:#b85f08;--flame-dim:rgba(217,115,13,.10);
  --air:#1577c4;--air-dim:rgba(21,119,196,.10);
  --green:#1a8a44;--green-dim:rgba(26,138,68,.10);
  --red:#c5392b;--red-dim:rgba(197,57,43,.10);
  --purple:#7146a8;--purple-dim:rgba(113,70,168,.10);
  --slag:#8a5a16;--slag-dim:rgba(138,90,22,.10);--soil:#6b4423;
  --text:#172033;--text2:#46536b;--text3:#76829a;
  --radius:11px;--shadow:0 2px 16px rgba(20,35,70,.09);
}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}
body{background:var(--bg);color:var(--text);font-family:'IBM Plex Sans Thai',sans-serif;font-size:14px;line-height:1.6;min-height:100vh;padding-bottom:60px}
body::before{content:'';position:fixed;inset:0;background-image:radial-gradient(circle at 12% 8%,rgba(217,115,13,.05),transparent 38%),radial-gradient(circle at 88% 92%,rgba(21,119,196,.05),transparent 38%),linear-gradient(rgba(120,135,165,.045) 1px,transparent 1px),linear-gradient(90deg,rgba(120,135,165,.045) 1px,transparent 1px);background-size:auto,auto,38px 38px,38px 38px;pointer-events:none;z-index:0}
.wrap{position:relative;z-index:1;max-width:1240px;margin:0 auto;padding:20px}
.hdr{display:flex;align-items:center;gap:18px;padding:22px 28px;background:linear-gradient(135deg,#fff,#eef3fb);border:1px solid var(--border2);border-radius:var(--radius);margin-bottom:14px;box-shadow:var(--shadow);position:relative;overflow:hidden}
.hdr::after{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--flame),var(--air),var(--green))}
.hdr-ico{font-size:40px;filter:drop-shadow(0 0 14px rgba(217,115,13,.45))}
.hdr h1{font-family:'Rajdhani',sans-serif;font-size:22px;font-weight:700;color:var(--flame2);letter-spacing:.3px}
.hdr .sub{color:var(--text2);font-size:12.5px;margin-top:2px}
.hdr .who{color:var(--text3);font-size:11px;margin-top:3px}
/* working-fuel chip */
.wfbar{display:flex;align-items:center;gap:10px;flex-wrap:wrap;padding:9px 16px;background:var(--surface);border:1px solid var(--border);border-radius:10px;margin-bottom:14px;box-shadow:var(--shadow);font-size:12px}
.wfbar b{color:var(--flame2);font-family:'Rajdhani';font-weight:700}
.wftag{font-family:'IBM Plex Mono',monospace;font-size:11px;padding:2px 8px;border-radius:6px;background:var(--surface3);border:1px solid var(--border)}
/* tabs */
.tabs{display:flex;gap:6px;margin-bottom:14px;flex-wrap:wrap}
.tab{flex:1;min-width:150px;padding:13px 16px;background:var(--surface);border:1px solid var(--border);border-radius:10px;cursor:pointer;font-family:'Rajdhani',sans-serif;font-weight:700;font-size:15px;color:var(--text2);text-align:center;transition:all .18s;display:flex;align-items:center;justify-content:center;gap:8px}
.tab .ti{font-size:18px}
.tab:hover{border-color:var(--border2)}
.tab.on{color:#fff;border-color:transparent}
.tab.on.t1{background:linear-gradient(135deg,var(--slag),#5e3d0e)}
.tab.on.t2{background:linear-gradient(135deg,var(--flame),var(--flame2))}
.tab.on.t3{background:linear-gradient(135deg,var(--air),#0e5a96)}
.tab.on.t4{background:linear-gradient(135deg,var(--red),#9e2d22)}
.pane{display:none}.pane.on{display:block;animation:fade .25s}
@keyframes fade{from{opacity:0;transform:translateY(4px)}to{opacity:1;transform:none}}
.grid2{display:grid;grid-template-columns:1fr 1fr;gap:16px}
@media(max-width:880px){.grid2{grid-template-columns:1fr}}
.card{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);margin-bottom:16px;overflow:hidden;box-shadow:var(--shadow)}
.ch{display:flex;align-items:center;gap:10px;padding:13px 18px;border-bottom:1px solid var(--border);background:linear-gradient(90deg,#eef3fb,transparent);font-family:'Rajdhani',sans-serif;font-size:15px;font-weight:700}
.ch .n{width:22px;height:22px;border-radius:6px;background:var(--flame);color:#fff;display:flex;align-items:center;justify-content:center;font-size:12px;flex-shrink:0}
.ch .n.air{background:var(--air)}.ch .n.gas{background:var(--purple)}.ch .n.dim{background:var(--slag)}.ch .n.eye{background:var(--green)}.ch .n.val{background:var(--air)}.ch .n.soil{background:var(--soil)}
.cb{padding:16px 18px}
.f{display:flex;flex-direction:column;gap:4px;margin-bottom:12px}
.fl{font-size:12.5px;font-weight:600;color:var(--text2);display:flex;align-items:center;gap:6px}
.fl .u{font-family:'IBM Plex Mono',monospace;font-size:10.5px;padding:1px 6px;border-radius:4px;background:var(--surface3);border:1px solid var(--border);color:var(--text3)}
.inp,select{padding:9px 11px;background:#fff;border:1px solid var(--border2);border-radius:7px;color:var(--text);font-family:'IBM Plex Mono',monospace;font-size:14px;width:100%;transition:border-color .2s,box-shadow .2s}
select{font-family:'IBM Plex Sans Thai',sans-serif}
.inp:focus,select:focus{outline:none;border-color:var(--flame);box-shadow:0 0 0 3px var(--flame-dim)}
.row2{display:grid;grid-template-columns:1fr 1fr;gap:12px}.row3{display:grid;grid-template-columns:1fr 1fr 1fr;gap:10px}
@media(max-width:560px){.row3{grid-template-columns:1fr 1fr}}
.hint{font-size:10.5px;color:var(--text3);line-height:1.45}.hint b{color:var(--text2)}
.comp{display:grid;grid-template-columns:repeat(4,1fr);gap:9px}
@media(max-width:680px){.comp{grid-template-columns:repeat(2,1fr)}}
.cf{display:flex;flex-direction:column;gap:3px}
.cf label{font-size:11px;font-weight:600;color:var(--text2)}.cf .sub{font-size:9.5px;color:var(--text3)}
.cf input{padding:7px 9px;font-size:13px}
.sumchip{font-family:'IBM Plex Mono',monospace;font-size:12px;font-weight:600;padding:3px 10px;border-radius:6px;margin-left:auto}
.dilrow{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:10px}
@media(max-width:560px){.dilrow{grid-template-columns:1fr}}
.derived{display:grid;grid-template-columns:repeat(5,1fr);gap:8px;margin-top:12px;padding:11px;background:var(--surface2);border-radius:8px;border:1px dashed var(--border2)}
@media(max-width:680px){.derived{grid-template-columns:repeat(3,1fr)}}
.dchip{text-align:center}.dchip .dl{font-size:10px;color:var(--text3);font-weight:600}.dchip .dv{font-family:'IBM Plex Mono',monospace;font-size:15px;font-weight:600;color:var(--air)}.dchip .du{font-size:9px;color:var(--text3)}
.arcomp{display:grid;grid-template-columns:repeat(4,1fr);gap:9px;margin-top:8px}
@media(max-width:680px){.arcomp{grid-template-columns:repeat(2,1fr)}}
.arc{display:flex;flex-direction:column;gap:2px;padding:8px 11px;background:var(--surface2);border:1px solid var(--border);border-radius:8px}
.arc .al{font-size:10.5px;color:var(--text3);font-weight:600}.arc .av{font-family:'IBM Plex Mono',monospace;font-size:15px;font-weight:600}
.arc.ash{border-color:rgba(138,90,22,.35)}.arc.ash .av{color:var(--slag)}.arc.water{border-color:rgba(113,70,168,.35)}.arc.water .av{color:var(--purple)}.arc.soil{border-color:rgba(107,68,35,.4)}.arc.soil .av{color:var(--soil)}
.btn-sm{padding:0 14px;height:38px;border-radius:7px;border:none;font-family:'IBM Plex Sans Thai';font-size:12.5px;font-weight:700;cursor:pointer;white-space:nowrap;display:inline-flex;align-items:center;justify-content:center;gap:5px}
.btn-go{background:var(--green);color:#fff}.btn-rs{background:#fff;border:1px solid var(--border2);color:var(--text2)}.btn-soil{background:var(--soil);color:#fff}.btn-air{background:var(--air);color:#fff}
.btn{display:flex;align-items:center;justify-content:center;gap:10px;width:100%;padding:15px;color:#fff;border:none;border-radius:var(--radius);font-family:'Rajdhani',sans-serif;font-size:18px;font-weight:700;cursor:pointer;transition:all .2s;letter-spacing:.5px}
.btn.flame{background:linear-gradient(135deg,var(--flame),var(--flame2));box-shadow:0 4px 18px rgba(217,115,13,.32)}
.btn.airbtn{background:linear-gradient(135deg,var(--air),#0e5a96);box-shadow:0 4px 18px rgba(21,119,196,.3)}
.btn:hover{transform:translateY(-1px)}
.basis-tab{width:100%;border-collapse:collapse;font-size:12.5px;margin-top:6px}
.basis-tab th{text-align:right;padding:7px 9px;border-bottom:2px solid var(--border2);font-size:11px;color:var(--text2)}
.basis-tab th:first-child{text-align:left}
.basis-tab td{padding:6px 9px;border-bottom:1px solid var(--border);font-family:'IBM Plex Mono',monospace;text-align:right}
.basis-tab td:first-child{text-align:left;font-family:'IBM Plex Sans Thai';font-weight:600;color:var(--text2)}
.libitem{display:flex;align-items:center;gap:8px;padding:8px 10px;border:1px solid var(--border);border-radius:8px;margin-bottom:6px;font-size:12.5px}
.libitem .nm{font-weight:600;flex:1}.libitem .mono{font-family:'IBM Plex Mono';font-size:11px;color:var(--text3)}
.libitem button{padding:3px 9px;font-size:11px;border-radius:5px;border:1px solid var(--border2);background:#fff;cursor:pointer}
.blendrow{display:grid;grid-template-columns:1fr 90px;gap:8px;margin-bottom:7px;align-items:center}
.mg{display:grid;grid-template-columns:repeat(auto-fill,minmax(135px,1fr));gap:11px}
.mc{padding:12px 14px;border:1px solid var(--border);border-radius:10px;background:#fff;position:relative;overflow:hidden}
.mc::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;background:var(--text3)}
.mc.f::before{background:var(--flame)}.mc.a::before{background:var(--air)}.mc.g::before{background:var(--green)}.mc.r::before{background:var(--red)}.mc.p::before{background:var(--purple)}.mc.s::before{background:var(--soil)}
.ml{font-size:11px;color:var(--text2);font-weight:600;min-height:30px}.mv{font-family:'IBM Plex Mono',monospace;font-size:21px;font-weight:600;line-height:1.15}
.mc.f .mv{color:var(--flame2)}.mc.a .mv{color:var(--air)}.mc.g .mv{color:var(--green)}.mc.r .mv{color:var(--red)}.mc.p .mv{color:var(--purple)}.mc.s .mv{color:var(--soil)}
.mu{font-size:10.5px;color:var(--text3);margin-top:1px}
.loss-wrap{margin-top:16px}.loss-title{font-size:12px;font-weight:700;color:var(--text2);margin-bottom:8px;text-transform:uppercase;letter-spacing:.5px}
.loss-stack{display:flex;height:34px;border-radius:8px;overflow:hidden;border:1px solid var(--border)}
.loss-seg{display:flex;align-items:center;justify-content:center;font-size:10.5px;font-weight:700;color:#fff;font-family:'IBM Plex Mono',monospace;min-width:0;overflow:hidden;white-space:nowrap;transition:width .5s}
.loss-leg{display:flex;flex-wrap:wrap;gap:12px;margin-top:10px;font-size:11.5px}.loss-leg span{display:flex;align-items:center;gap:5px;color:var(--text2)}
.dot{width:11px;height:11px;border-radius:3px;flex-shrink:0}
.vtab{width:100%;border-collapse:collapse;font-size:13px}.vtab th{text-align:left;padding:8px 10px;border-bottom:2px solid var(--border2);font-size:11.5px;color:var(--text2);font-weight:700}
.vtab td{padding:8px 10px;border-bottom:1px solid var(--border)}.vtab .num{font-family:'IBM Plex Mono',monospace;text-align:right}
.vbadge{font-size:10.5px;font-weight:700;padding:2px 8px;border-radius:12px}.vb-ok{background:var(--green-dim);color:var(--green)}.vb-warn{background:rgba(217,115,13,.12);color:var(--flame2)}.vb-bad{background:var(--red-dim);color:var(--red)}
.step-block{margin-bottom:18px}
.step-head{display:flex;align-items:center;gap:12px;padding:11px 16px;border-radius:10px 10px 0 0;color:#fff;font-family:'Rajdhani',sans-serif;font-weight:700;font-size:16px}
.sh0{background:linear-gradient(135deg,var(--soil),#4a2f18)}.sh1{background:linear-gradient(135deg,var(--flame),var(--flame2))}.sh2{background:linear-gradient(135deg,var(--red),#9e2d22)}.sh3{background:linear-gradient(135deg,var(--air),#0e5a96)}.sh4{background:linear-gradient(135deg,var(--green),#136a34)}
.step-head .sn{width:26px;height:26px;border-radius:7px;background:rgba(255,255,255,.25);display:flex;align-items:center;justify-content:center;font-size:14px;flex-shrink:0}
.step-body{border:1px solid var(--border);border-top:none;border-radius:0 0 10px 10px;padding:6px 14px 14px;background:#fff}
.act{padding:11px 14px;border-radius:8px;margin-top:10px;border-left:4px solid;font-size:13px;line-height:1.55}.act b{font-weight:600}
.act .tag{display:inline-block;font-size:10px;font-weight:700;font-family:'IBM Plex Mono',monospace;padding:1px 7px;border-radius:5px;margin-right:6px;vertical-align:middle}
.a-danger{background:var(--red-dim);border-color:var(--red);color:#7d241a}.a-danger .tag{background:var(--red);color:#fff}
.a-warn{background:rgba(217,115,13,.09);border-color:var(--flame);color:#7a430a}.a-warn .tag{background:var(--flame);color:#fff}
.a-info{background:var(--air-dim);border-color:var(--air);color:#0e4a7a}.a-info .tag{background:var(--air);color:#fff}
.a-ok{background:var(--green-dim);border-color:var(--green);color:#0f5a2c}.a-ok .tag{background:var(--green);color:#fff}
.a-slag{background:var(--slag-dim);border-color:var(--slag);color:#5e3d0e}.a-slag .tag{background:var(--slag);color:#fff}
.a-soil{background:rgba(107,68,35,.10);border-color:var(--soil);color:#4a2f18}.a-soil .tag{background:var(--soil);color:#fff}
.verdict{padding:16px 20px;border-radius:11px;margin-bottom:18px;display:flex;align-items:center;gap:16px;border:1px solid}
.v-ico{font-size:34px}.v-good{background:var(--green-dim);border-color:var(--green)}.v-mid{background:rgba(217,115,13,.09);border-color:var(--flame)}.v-bad{background:var(--red-dim);border-color:var(--red)}
.verdict h3{font-family:'Rajdhani',sans-serif;font-size:18px;margin-bottom:2px}.verdict p{font-size:12.5px;color:var(--text2)}
.note{font-size:11px;color:var(--text3);line-height:1.5;margin-top:14px;padding:11px 13px;background:var(--surface2);border-radius:8px;border-left:3px solid var(--border2)}
.gainpill{display:inline-block;font-family:'IBM Plex Mono',monospace;font-weight:600;padding:2px 9px;border-radius:6px;background:var(--green-dim);color:var(--green);border:1px solid var(--green)}
.adt-bar{height:10px;border-radius:5px;background:linear-gradient(90deg,var(--red),var(--flame),var(--green));position:relative;margin:8px 0 4px}.adt-mark{position:absolute;top:-4px;width:3px;height:18px;background:#172033;border-radius:2px}
.loop-svg{width:100%;height:auto;display:block}
#diagResults,#airResults{display:none}
.airbars{display:flex;flex-direction:column;gap:10px;margin-top:6px}
.airbar{display:flex;align-items:center;gap:10px}.airbar .albl{width:120px;font-size:12px;font-weight:600;color:var(--text2)}
.airbar .track{flex:1;height:26px;background:var(--surface3);border-radius:6px;overflow:hidden;position:relative}
.airbar .fillb{height:100%;display:flex;align-items:center;padding-left:8px;color:#fff;font-family:'IBM Plex Mono';font-size:11px;font-weight:600;white-space:nowrap}
.foot{text-align:center;color:var(--text3);font-size:11px;margin-top:24px;line-height:1.7}.foot b{color:var(--flame2)}
</style>
</head>
<body>
<div class="wrap">

  <div class="hdr">
    <div class="hdr-ico">🔥</div>
    <div>
      <h1>ชุดเครื่องมือหม้อไอน้ำเชื้อเพลิงแข็ง — Combustion Suite</h1>
      <div class="sub">เชื้อเพลิง (คลัง+ผสม+แปลงฐาน) · วินิจฉัย+ปรับจูน+ตรวจออกแบบ · สมดุลอากาศ+พัดลม FD/SA/ID — ใช้เชื้อเพลิงชุดเดียวกันทุกโมดูล</div>
      <div class="who">อ.หนึ่ง กลับทวี · Triple E Technology · BS 845 (Siegert) + Channiwala/Dulong + อากาศสตอยคิโอเมตรี</div>
    </div>
  </div>

  <div class="wfbar">
    <b>เชื้อเพลิงที่ใช้งาน:</b>
    <span id="wf_name" class="wftag">—</span>
    <span class="wftag" id="wf_gcv">GCV —</span>
    <span class="wftag" id="wf_co2">CO₂max —</span>
    <span class="wftag" id="wf_comp">C/H/O —</span>
    <span style="margin-left:auto;color:var(--text3)">กำหนดที่แท็บ “เชื้อเพลิง” → ส่งให้ทุกโมดูลอัตโนมัติ</span>
  </div>

  <div class="tabs">
    <div class="tab t1 on" id="tabbtn-fuel" onclick="showTab('fuel')"><span class="ti">⛽</span> เชื้อเพลิง</div>
    <div class="tab t2" id="tabbtn-diag" onclick="showTab('diag')"><span class="ti">🔧</span> วินิจฉัย + ปรับจูน</div>
    <div class="tab t3" id="tabbtn-air" onclick="showTab('air')"><span class="ti">🌀</span> อากาศ + พัดลม</div>
    <div class="tab t4" id="tabbtn-tramp" onclick="showTab('tramp')"><span class="ti">💨</span> อากาศรั่ว (Tramp Air)</div>
  </div>

  <!-- ============ TAB 1: FUEL ============ -->
  <div class="pane on" id="pane-fuel">
    <div class="card">
      <div class="ch"><span class="n dim">⛽</span> องค์ประกอบเชื้อเพลิง (Fuel Composition)</div>
      <div class="cb">
        <div class="f" style="margin-bottom:8px">
          <label class="fl">เลือกค่าเริ่มต้น (Preset)</label>
          <select id="i_fuel" onchange="loadFuel()">
            <option value="coal">ถ่านหิน (Coal) — M20%</option>
            <option value="woody" selected>ชีวมวลเนื้อไม้ (Woody) — M35% + ดิน 10%</option>
            <option value="agri">เศษพืชเกษตร (Agri) — M12%</option>
            <option value="rdf">เชื้อเพลิงขยะ (RDF) — M26%</option>
          </select>
        </div>
        <div style="display:flex;align-items:center;margin-bottom:8px"><span style="font-size:12px;font-weight:600;color:var(--text2)">องค์ประกอบฐานแห้งสะอาด (Dry — ไม่รวมน้ำ/ดิน) · แก้ไขได้</span><span class="sumchip" id="sumchip">Σ —</span></div>
        <div class="comp">
          <div class="cf"><label>C คาร์บอน</label><input class="inp" id="c_C" type="number" step="0.1" oninput="deriveLive()"></div>
          <div class="cf"><label>H ไฮโดรเจน</label><input class="inp" id="c_H" type="number" step="0.01" oninput="deriveLive()"></div>
          <div class="cf"><label>O ออกซิเจน</label><input class="inp" id="c_O" type="number" step="0.1" oninput="deriveLive()"></div>
          <div class="cf"><label>N ไนโตรเจน</label><input class="inp" id="c_N" type="number" step="0.01" oninput="deriveLive()"></div>
          <div class="cf"><label>S กำมะถัน</label><input class="inp" id="c_S" type="number" step="0.01" oninput="deriveLive()"></div>
          <div class="cf"><label>Ash เถ้าในเนื้อ</label><input class="inp" id="c_Ash" type="number" step="0.1" oninput="deriveLive()"></div>
        </div>
        <div style="font-size:12px;font-weight:600;color:var(--text2);margin-top:14px;margin-bottom:2px">ความชื้น &amp; ดิน (As-Received — ปรับอิสระต่อกัน)</div>
        <div class="dilrow">
          <div class="cf"><label>H₂O ความชื้น <span class="sub">(% as-received)</span></label><input class="inp" id="c_M" type="number" step="0.5" oninput="deriveLive()"></div>
          <div class="cf"><label style="color:var(--soil)">ดินปนเปื้อน <span class="sub">(% as-received → เถ้า)</span></label><input class="inp" id="c_soil" type="number" step="0.5" oninput="deriveLive()" style="border-color:rgba(107,68,35,.4)"></div>
        </div>
        <div style="font-size:12px;font-weight:600;color:var(--text2);margin-top:14px;margin-bottom:0;display:flex;align-items:center">องค์ประกอบ As-Received — คำนวณใหม่เมื่อปรับความชื้น/ดิน <span class="sumchip" id="arsum" style="margin-left:auto">Σ —</span></div>
        <div class="arcomp" id="arcomp"></div>
        <div class="derived" id="derived"></div>
        <div id="cwline" style="font-size:11px;color:var(--text2);margin-top:8px;padding:9px 12px;background:var(--surface2);border-radius:8px;border-left:3px solid var(--purple)"></div>
      </div>
    </div>

    <div class="grid2">
      <div class="card">
        <div class="ch"><span class="n dim">📚</span> คลังเชื้อเพลิง (Library)</div>
        <div class="cb">
          <div class="row2">
            <div class="f"><label class="fl">ชื่อเชื้อเพลิง</label><input class="inp" id="lib_name" type="text" placeholder="เช่น ไม้สับ Lot A" style="font-family:'IBM Plex Sans Thai'"></div>
            <div class="f" style="justify-content:flex-end"><button class="btn-sm btn-go" onclick="saveFuel()">💾 บันทึกเชื้อเพลิงปัจจุบัน</button></div>
          </div>
          <div id="liblist" style="margin-top:4px"></div>
          <div style="display:flex;gap:8px;margin-top:8px;flex-wrap:wrap">
            <button class="btn-sm btn-rs" onclick="exportLib()">⤓ Export JSON</button>
            <button class="btn-sm btn-rs" onclick="showImport()">⤒ Import JSON</button>
          </div>
          <textarea id="lib_io" style="display:none;width:100%;margin-top:8px;height:80px;font-family:'IBM Plex Mono';font-size:11px;border:1px solid var(--border2);border-radius:7px;padding:8px" placeholder="วาง JSON ที่นี่แล้วกด Import"></textarea>
          <div id="lib_io_btn" style="display:none;text-align:right;margin-top:6px"><button class="btn-sm btn-go" onclick="importLib()">นำเข้า</button></div>
          <div class="hint" style="margin-top:6px">คลังเก็บในหน่วยความจำของเซสชันนี้ · ใช้ Export/Import JSON เพื่อเก็บถาวร</div>
        </div>
      </div>

      <div class="card">
        <div class="ch"><span class="n dim">🧪</span> ผสมเชื้อเพลิง (Blend) — ถ่วงน้ำหนักมวล</div>
        <div class="cb">
          <div id="blendrows"></div>
          <div style="display:flex;gap:8px;margin-top:4px;flex-wrap:wrap">
            <button class="btn-sm btn-rs" onclick="addBlendRow()">+ เพิ่มเชื้อเพลิง</button>
            <button class="btn-sm btn-soil" onclick="applyBlend()">🧪 ผสม → ใช้เป็นเชื้อเพลิงปัจจุบัน</button>
          </div>
          <div id="blendsum" class="hint" style="margin-top:8px"></div>
          <div class="hint">เลือกเชื้อเพลิงจาก <b>preset (★)</b> หรือ <b>คลัง (📚)</b> + สัดส่วน % (รวม 100) · ผสมแบบถ่วงน้ำหนักมวล as-received แล้วเขียนกลับเป็นฐานแห้ง + ความชื้น + ดิน</div>
        </div>
      </div>
    </div>

    <div class="card">
      <div class="ch"><span class="n dim">🔄</span> ตารางแปลงฐาน (Basis Conversion)</div>
      <div class="cb">
        <table class="basis-tab" id="basistab"></table>
        <div class="hint" style="margin-top:8px">AR = As-Received (ตามที่ใช้จริง) · DB = Dry Basis (ไม่มีน้ำ) · DAF = Dry Ash-Free (ไม่มีน้ำ/เถ้า) · ปัจจัย: AR→DB ×100/(100−M) · AR→DAF ×100/(100−M−เถ้ารวม)</div>
      </div>
    </div>
  </div>

  <!-- ============ TAB 2: DIAGNOSTIC ============ -->
  <div class="pane" id="pane-diag">
    <div class="grid2">
      <div class="card">
        <div class="ch"><span class="n">1</span> ข้อมูลเครื่องจักร &amp; การผลิต</div>
        <div class="cb">
          <div class="row2">
            <div class="f"><label class="fl">ผลิตไอน้ำ <span class="u">ton/hr</span></label><input class="inp" id="i_steam" type="number" value="10" step="0.1"></div>
            <div class="f"><label class="fl">ความดันไอน้ำ <span class="u">bar(g)</span></label><input class="inp" id="i_press" type="number" value="10" step="0.5"></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">อุณหภูมิน้ำป้อน <span class="u">°C</span></label><input class="inp" id="i_tfw" type="number" value="80" step="1"></div>
            <div class="f"><label class="fl">อัตราป้อนจริง (วัดได้) <span class="u">kg/hr</span></label><input class="inp" id="i_mf_meas" type="number" placeholder="optional" step="1"></div>
          </div>
        </div>
      </div>
      <div class="card">
        <div class="ch"><span class="n gas">2</span> มิติเตา &amp; วัสดุทนไฟ</div>
        <div class="cb">
          <div class="row2">
            <div class="f"><label class="fl">พื้นที่ตะกรับ <span class="u">m²</span></label><input class="inp" id="i_ag" type="number" value="6" step="0.1"></div>
            <div class="f"><label class="fl">ปริมาตรห้องเผาไหม้ <span class="u">m³</span></label><input class="inp" id="i_vol" type="number" value="40" step="1"></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">พื้นที่ HX <span class="u">m²</span></label><input class="inp" id="i_ahx" type="number" value="180" step="1"></div>
            <div class="f"><label class="fl">ความดันในเตา (Draft)</label><select id="i_draft"><option value="balanced" selected>สมดุล/ลบเล็กน้อย</option><option value="positive">เป็นบวก/รั่วออก</option><option value="leak">อากาศรั่วเข้า</option></select></div>
          </div>
          <div class="f"><label class="fl">สภาพวัสดุทนไฟ</label><select id="i_ref"><option value="1.5">ดี (~1.5%)</option><option value="3" selected>ปานกลาง (~3%)</option><option value="5">ทรุดโทรม (~5%)</option><option value="7">ขาด/บาง (~7%)</option></select></div>
        </div>
      </div>
    </div>
    <div class="grid2">
      <div class="card">
        <div class="ch"><span class="n air">3</span> ผลวัดไอเสีย (Flue-Gas Analyzer)</div>
        <div class="cb">
          <div class="row2">
            <div class="f"><label class="fl">O₂ <span class="u">% vol</span></label><input class="inp" id="i_o2" type="number" value="8.0" step="0.1"></div>
            <div class="f"><label class="fl">CO₂ วัดได้ <span class="u">%</span></label><input class="inp" id="i_co2" type="number" placeholder="optional" step="0.1"></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">CO <span class="u">ppm</span></label><input class="inp" id="i_co" type="number" value="1500" step="10"></div>
            <div class="f"><label class="fl">T ไอเสีย <span class="u">°C</span></label><input class="inp" id="i_tg" type="number" value="200" step="1"></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">T อากาศแวดล้อม <span class="u">°C</span></label><input class="inp" id="i_ta" type="number" value="30" step="1"></div>
            <div class="f"><label class="fl">T ห้องเผาไหม้ (ถ้าวัด) <span class="u">°C</span></label><input class="inp" id="i_tcomb" type="number" placeholder="เว้น=ประเมิน"></div>
          </div>
        </div>
      </div>
      <div class="card">
        <div class="ch"><span class="n eye">4</span> การสังเกตหน้างาน</div>
        <div class="cb">
          <div class="row2">
            <div class="f"><label class="fl">ความหนาชั้นเชื้อเพลิง <span class="u">cm</span></label><input class="inp" id="i_bed" type="number" value="6" step="0.5"></div>
            <div class="f"><label class="fl">เป้าหมาย O₂ <span class="u">%</span></label><input class="inp" id="i_o2t" type="number" value="6" step="0.5"></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">การกระจายเชื้อเพลิง</label><select id="i_dist"><option value="even">สม่ำเสมอ</option><option value="uneven" selected>ไม่สม่ำเสมอ</option><option value="channel">มีช่องลมลอด</option></select></div>
            <div class="f"><label class="fl">ขนาดเชื้อเพลิง</label><select id="i_size"><option value="ok">เหมาะสม</option><option value="fines" selected>มีฝุ่นปน</option><option value="large">ก้อนใหญ่</option></select></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">ลมใต้ตะกรับ</label><select id="i_pa"><option value="ok">พอเหมาะ</option><option value="high" selected>มาก/แรง</option><option value="low">น้อย</option></select></div>
            <div class="f"><label class="fl">ลมเหนือตะกรับ (OFA)</label><select id="i_sa"><option value="ok">พอเหมาะ</option><option value="low" selected>น้อย</option><option value="none">ไม่มี</option></select></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">ฝุ่นถูกพัดออก</label><select id="i_carry"><option value="yes" selected>เห็นชัด</option><option value="some">เล็กน้อย</option><option value="no">ไม่เห็น</option></select></div>
            <div class="f"><label class="fl">สแลกบนตะกรับ</label><select id="i_slagobs"><option value="no">ไม่พบ</option><option value="some" selected>พบบ้าง</option><option value="bad">พบมาก</option></select></div>
          </div>
          <div class="f"><label class="fl">เสถียรภาพไอน้ำ</label><select id="i_stab"><option value="stable">คงที่ดี</option><option value="swing" selected>แกว่ง/ตกบ่อย</option></select></div>
        </div>
      </div>
    </div>
    <button class="btn flame" onclick="run()">⚙ วิเคราะห์ (BS 845) · เทียบโมเดล · ตรวจออกแบบ · แผนปรับจูน</button>
    <div id="diagResults">
      <div id="verdict"></div>
      <div class="card"><div class="ch"><span class="n">📊</span> ตัวชี้วัด (BS 845 / Siegert)</div><div class="cb"><div class="mg" id="metrics"></div><div class="loss-wrap"><div class="loss-title">สมดุลพลังงาน — สูญเสียทางปล่อง (% GCV)</div><div class="loss-stack" id="lossbar"></div><div class="loss-leg" id="lossleg"></div></div><div class="note" id="metricnote"></div></div></div>
      <div class="card"><div class="ch"><span class="n val">🎯</span> ตรวจสอบความถูกต้องของโมเดล</div><div class="cb" id="valwrap"></div></div>
      <div class="card"><div class="ch"><span class="n gas">📐</span> ตรวจออกแบบ vs ใช้จริง (Design Adequacy)</div><div class="cb" id="designwrap"></div></div>
      <div class="card"><div class="ch"><span class="n soil">🪨</span> ความชื้น &amp; ดิน (Phase 0)</div><div class="cb" id="soilwrap"></div></div>
      <div class="card"><div class="ch"><span class="n eye">🔁</span> ลำดับปรับจูน — Phase 0 → วงจรเดินเครื่อง</div><div class="cb" id="loopwrap"></div></div>
      <div class="card"><div class="ch"><span class="n">🧭</span> แผนปรับจูน (Action Plan)</div><div class="cb" id="plan"></div></div>
    </div>
  </div>

  <!-- ============ TAB 3: AIR / FAN ============ -->
  <div class="pane" id="pane-air">
    <div class="grid2">
      <div class="card">
        <div class="ch"><span class="n air">A</span> ภาระและอากาศ (Load &amp; Air)</div>
        <div class="cb">
          <div class="row2">
            <div class="f"><label class="fl">อัตราป้อนเชื้อเพลิง <span class="u">kg/hr</span></label><input class="inp" id="a_mf" type="number" value="3000" step="10"></div>
            <div class="f"><label class="fl">อากาศส่วนเกิน <span class="u">%</span></label><input class="inp" id="a_excess" type="number" value="40" step="5"></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">สัดส่วนลมปฐมภูมิ (ใต้ตะกรับ) <span class="u">%</span></label><input class="inp" id="a_prim" type="number" value="45" step="5"></div>
            <div class="f"><label class="fl">T ไอเสีย (ที่ ID fan) <span class="u">°C</span></label><input class="inp" id="a_tflue" type="number" value="200" step="5"></div>
          </div>
          <div class="f"><label class="fl">เผื่อ margin พัดลม <span class="u">%</span></label><input class="inp" id="a_margin" type="number" value="20" step="5"></div>
          <div class="hint"><b>คำแนะนำ staged:</b> ลมปฐมภูมิ 35–50% (โซนรีดิวซ์ ลด NOx) · ปฐม:ทุติย ~4:6 · margin พัดลม ~20% · ดึง “อัตราป้อน” จากแท็บวินิจฉัยได้ด้วยปุ่มด้านล่าง</div>
          <div style="text-align:right;margin-top:6px"><button class="btn-sm btn-rs" onclick="pullMf()">↺ ดึงอัตราป้อนจากผลวินิจฉัย</button></div>
        </div>
      </div>
      <div class="card">
        <div class="ch"><span class="n air">B</span> เชื้อเพลิงที่ใช้</div>
        <div class="cb" id="airfuelinfo" style="font-size:13px"></div>
      </div>
    </div>
    <button class="btn airbtn" onclick="runAir()">🌀 คำนวณสมดุลอากาศ + ขนาดพัดลม FD/SA/ID</button>
    <div id="airResults">
      <div class="card"><div class="ch"><span class="n air">📊</span> ผลสมดุลอากาศ</div><div class="cb"><div class="mg" id="airmetrics"></div></div></div>
      <div class="card"><div class="ch"><span class="n air">🌀</span> ขนาดพัดลม (รวม margin)</div><div class="cb"><div class="airbars" id="airbars"></div><div class="note" id="airnote"></div></div></div>
    </div>
  </div>

  <!-- ============ TAB 4: TRAMP AIR ============ -->
  <div class="pane" id="pane-tramp">
    <div class="grid2">
      <div class="card">
        <div class="ch"><span class="n" style="background:var(--red)">T</span> อากาศเข้า &amp; ไอเสีย</div>
        <div class="cb">
          <div class="row2">
            <div class="f"><label class="fl">อัตราป้อนเชื้อเพลิง <span class="u">kg/hr</span></label><input class="inp" id="t_mf" type="number" value="3000" step="10"></div>
            <div class="f"><label class="fl">อากาศพัดลมจ่ายจริง (วัด) <span class="u">m³/hr</span></label><input class="inp" id="t_fanvol" type="number" value="13000" step="100"></div>
          </div>
          <div class="row2">
            <div class="f"><label class="fl">O₂ ที่ปล่อง (วัด) <span class="u">%</span></label><input class="inp" id="t_o2" type="number" value="8" step="0.1"></div>
            <div class="f"><label class="fl">CO ที่ปล่อง <span class="u">ppm</span></label><input class="inp" id="t_co" type="number" value="0" step="10"></div>
          </div>
          <div class="row3">
            <div class="f"><label class="fl">T อากาศเข้า <span class="u">°C</span></label><input class="inp" id="t_tamb" type="number" value="30" step="1"></div>
            <div class="f"><label class="fl">RH อากาศ <span class="u">%</span></label><input class="inp" id="t_rh" type="number" value="70" step="5"></div>
            <div class="f"><label class="fl">T ไอเสีย <span class="u">°C</span></label><input class="inp" id="t_tg" type="number" value="200" step="5"></div>
          </div>
          <div style="text-align:right"><button class="btn-sm btn-rs" onclick="pullTramp()">↺ ดึง O₂/T/อัตราป้อน จากวินิจฉัย</button></div>
          <div class="hint"><b>"อากาศพัดลมจ่ายจริง"</b> ควรมาจากเส้นโค้งพัดลม/เครื่องวัดความเร็วลม (ไม่ใช่ค่าออกแบบ) · ความหนาแน่นอากาศคิดแบบ psychrometric (อุณหภูมิ+ความชื้น) · หลักการ: <b>อากาศรั่ว = อากาศรวมจาก O₂ − อากาศจากพัดลม</b></div>
        </div>
      </div>
      <div class="card"><div class="ch"><span class="n" style="background:var(--red)">⛽</span> เชื้อเพลิงที่ใช้</div><div class="cb" id="trampfuel" style="font-size:13px"></div></div>
    </div>
    <button class="btn" style="background:linear-gradient(135deg,var(--red),#9e2d22);box-shadow:0 4px 18px rgba(197,57,43,.3)" onclick="runTramp()">💨 ประเมินอากาศรั่ว (Tramp Air) + heat penalty</button>
    <div id="trampResults">
      <div class="card"><div class="ch"><span class="n" style="background:var(--red)">📊</span> เทียบ 3 กรณี (Stoich / Fan / Actual)</div><div class="cb"><table class="vtab" id="tramptab"></table><div class="note" id="trampnote"></div></div></div>
      <div class="card"><div class="ch"><span class="n" style="background:var(--red)">💨</span> อากาศรั่ว + Heat Penalty</div><div class="cb"><div class="mg" id="trampmetrics"></div><div id="trampverdict"></div></div></div>
    </div>
  </div>

  <div class="foot">
    <p><b>Boiler Combustion Suite</b> · อ.หนึ่ง กลับทวี · Triple E Technology</p>
    <p>BS 845-1 (Siegert) · GCV/k/CO₂max จากองค์ประกอบ (Boiler Efficiency Calculator) · Channiwala-Parikh cross-check · อากาศสตอยคิโอเมตรี (Furnace Design) · ตรรกะดิน/ความชื้นจากเอกสารวิจัย</p>
  </div>
</div>

<script>
const G=id=>document.getElementById(id);
const V=id=>parseFloat(G(id).value);
const Vn=id=>{const x=parseFloat(G(id).value);return isNaN(x)?null:x;};
const nf=(x,d)=>{d=d||0;return Number(x).toLocaleString('en-US',{minimumFractionDigits:d,maximumFractionDigits:d});};

/* ===== shared fuel state ===== */
let WF=null;            // working fuel (as-received + props)
let LIB=[];             // fuel library
let lastMf=null;        // last diagnostic fuel rate

const PRESET={
  coal :{C:75,H:5.0,O:9.0,N:1.5,S:1.0,Ash:8.5,  M:20,soil:0, k2o:1.5, adtBase:1350},
  woody:{C:50,H:6.0,O:42,N:0.4,S:0.05,Ash:1.55, M:35,soil:10,k2o:12, adtBase:1250},
  agri :{C:45,H:5.5,O:40,N:0.7,S:0.12,Ash:8.68, M:12,soil:0, k2o:22, adtBase:1050},
  rdf  :{C:75,H:4.6,O:10.7,N:5.4,S:0.54,Ash:3.76,M:26,soil:0, k2o:3,  adtBase:1150}
};
function loadFuel(){
  const p=PRESET[G('i_fuel').value];
  G('c_C').value=p.C;G('c_H').value=p.H;G('c_O').value=p.O;G('c_N').value=p.N;G('c_S').value=p.S;G('c_Ash').value=p.Ash;
  G('c_M').value=p.M;G('c_soil').value=p.soil;
  deriveLive();
}
function dry(){return {C:V('c_C'),H:V('c_H'),O:V('c_O'),N:V('c_N'),S:V('c_S'),Ash:V('c_Ash')};}
function asReceived(){
  const d=dry(),M=V('c_M')||0,soil=V('c_soil')||0,sc=(100-M-soil)/100;
  return {C:d.C*sc,H:d.H*sc,O:d.O*sc,N:d.N*sc,S:d.S*sc,Ashi:d.Ash*sc,AshTot:d.Ash*sc+soil,M,soil,sc};
}
/* primary engine: Dulong-type GCV/NCV + Siegert k/CO2max/kco (Boiler Efficiency Calculator) */
function derive(c){
  const Cf=c.C/100,Hf=c.H/100,Of=c.O/100,Nf=c.N/100,Sf=c.S/100,Mf=c.M/100;
  let ncv=33.9*Cf+117*(Hf-Of/8)+10.5*Sf-2.5*Mf;if(ncv<0)ncv=0;
  let gcv=ncv+2.5*(9*Hf+Mf);
  const As=((Cf/12)+(Sf/32)+(Hf/4)-(Of/32))/(0.233/32);
  const Bs=(Nf/28)+((0.767/28)*As)+(Cf/12)+(Sf/32);
  const co2max=Bs>0?(Cf/12)/Bs*100:0;
  return {gcv,ncv,k:gcv>0?25.5*Cf/gcv:0,co2max,kco:340*(co2max/100)-0.064};
}
/* Channiwala-Parikh cross-check (MJ/kg, % inputs) */
function channiwala(c){
  const Hm=0.3491*c.C+1.1783*c.H+0.1005*c.S-0.1034*c.O-0.0151*c.N-0.0211*c.AshTot;
  return {HHV:Hm,LHV:Hm-2.442*(9*c.H+c.M)/100};
}
function publishWF(){
  const ar=asReceived(), M=ar.M, soil=ar.soil;
  const p=PRESET[G('i_fuel').value];
  if(M+soil>=100){WF=null;updateWFbar();return;}
  const d=derive({C:ar.C,H:ar.H,O:ar.O,N:ar.N,S:ar.S,M:ar.M});
  WF={name:G('lib_name').value||('['+G('i_fuel').selectedOptions[0].text.split(' ')[0]+']'),
      C:ar.C,H:ar.H,O:ar.O,N:ar.N,S:ar.S,Ash:ar.AshTot,M,soil,
      gcv:d.gcv,ncv:d.ncv,k:d.k,co2max:d.co2max,kco:d.kco,
      k2o:WF&&WF._blend?WF.k2o:p.k2o, adtBase:WF&&WF._blend?WF.adtBase:p.adtBase};
  updateWFbar(); renderAirFuelInfo();
}
function updateWFbar(){
  if(!WF){G('wf_name').textContent='— (ผลรวมไม่ถูกต้อง)';G('wf_gcv').textContent='GCV —';G('wf_co2').textContent='CO₂max —';G('wf_comp').textContent='C/H/O —';return;}
  G('wf_name').textContent=WF.name;
  G('wf_gcv').textContent='GCV '+WF.gcv.toFixed(2)+' MJ/kg';
  G('wf_co2').textContent='CO₂max '+WF.co2max.toFixed(1)+'%';
  G('wf_comp').textContent='C'+WF.C.toFixed(1)+' H'+WF.H.toFixed(1)+' O'+WF.O.toFixed(1)+' M'+WF.M.toFixed(0);
}
function deriveLive(){
  const d=dry(), sumDry=d.C+d.H+d.O+d.N+d.S+d.Ash, okDry=Math.abs(sumDry-100)<0.6;
  const el=G('sumchip'); el.textContent='Σ ฐานแห้ง = '+sumDry.toFixed(1)+'%';
  el.style.background=okDry?'var(--green-dim)':'var(--red-dim)'; el.style.color=okDry?'var(--green)':'var(--red)';
  const ar=asReceived(), M=ar.M, soil=ar.soil;
  if(M+soil>=100){G('derived').innerHTML='';G('arcomp').innerHTML='<div class="arc" style="grid-column:1/-1"><span class="al" style="color:var(--red)">ความชื้น + ดิน ต้องรวมกัน &lt; 100%</span></div>';G('arsum').textContent='Σ —';G('cwline').innerHTML='';publishWF();return;}
  const dd=derive({C:ar.C,H:ar.H,O:ar.O,N:ar.N,S:ar.S,M:ar.M});
  const cw=channiwala({C:ar.C,H:ar.H,O:ar.O,N:ar.N,S:ar.S,AshTot:ar.AshTot,M:ar.M});
  G('derived').innerHTML=[['GCV (as-fired)',dd.gcv.toFixed(2),'MJ/kg'],['NCV (as-fired)',dd.ncv.toFixed(2),'MJ/kg'],['Siegert k',dd.k.toFixed(3),'—'],['CO₂max',dd.co2max.toFixed(2),'%'],['k_CO',dd.kco.toFixed(1),'—']].map(x=>`<div class="dchip"><div class="dl">${x[0]}</div><div class="dv">${x[1]}</div><div class="du">${x[2]}</div></div>`).join('');
  const cells=[['C',ar.C.toFixed(2),''],['H',ar.H.toFixed(2),''],['O',ar.O.toFixed(2),''],['N',ar.N.toFixed(2),''],['S',ar.S.toFixed(2),''],['เถ้ารวม',ar.AshTot.toFixed(2),'ash'],['H₂O',M.toFixed(2),'water'],['ดิน',soil.toFixed(2),'soil']];
  G('arcomp').innerHTML=cells.map(c=>`<div class="arc ${c[2]}"><span class="al">${c[0]}</span><span class="av">${c[1]}</span></div>`).join('');
  const sumAR=ar.C+ar.H+ar.O+ar.N+ar.S+ar.AshTot+M, okAR=Math.abs(sumAR-100)<0.6;
  G('arsum').textContent='Σ = '+sumAR.toFixed(1)+'%';G('arsum').style.background=okAR?'var(--green-dim)':'var(--red-dim)';G('arsum').style.color=okAR?'var(--green)':'var(--red)';
  G('cwline').innerHTML=`<b>cross-check ค่าความร้อน:</b> Dulong GCV ${dd.gcv.toFixed(2)} / Channiwala-Parikh HHV ${cw.HHV.toFixed(2)} MJ/kg (ต่าง ${(Math.abs(dd.gcv-cw.HHV)/dd.gcv*100).toFixed(1)}%) · NCV(Dulong) ${dd.ncv.toFixed(2)} / LHV(Channiwala) ${cw.LHV.toFixed(2)}`;
  publishWF(); renderBasis(ar,dd); updateWFbar();
}
function renderBasis(ar,dd){
  const M=ar.M, ashAR=ar.AshTot;
  const fDB=100/(100-M), fDAF=(100-M-ashAR>0)?100/(100-M-ashAR):0;
  const rows=[['C',ar.C],['H',ar.H],['O',ar.O],['N',ar.N],['S',ar.S],['เถ้ารวม',ashAR],['H₂O',M]];
  let h='<thead><tr><th>องค์ประกอบ</th><th>AR (%)</th><th>DB (%)</th><th>DAF (%)</th></tr></thead><tbody>';
  rows.forEach(r=>{
    const isWater=r[0]==='H₂O', isAsh=r[0]==='เถ้ารวม';
    const db=isWater?0:r[1]*fDB;
    const daf=(isWater||isAsh)?0:r[1]*fDAF;
    h+=`<tr><td>${r[0]}</td><td>${r[1].toFixed(2)}</td><td>${isWater?'—':db.toFixed(2)}</td><td>${(isWater||isAsh)?'—':daf.toFixed(2)}</td></tr>`;
  });
  h+=`<tr style="font-weight:600"><td>GCV (MJ/kg)</td><td>${dd.gcv.toFixed(2)}</td><td>${(dd.gcv*fDB).toFixed(2)}</td><td>${fDAF?(dd.gcv*fDAF).toFixed(2):'—'}</td></tr>`;
  h+='</tbody>'; G('basistab').innerHTML=h;
}

/* ===== library ===== */
function saveFuel(){
  if(!WF){alert('องค์ประกอบไม่ถูกต้อง ยังบันทึกไม่ได้');return;}
  const nm=G('lib_name').value.trim()||('Fuel '+(LIB.length+1));
  LIB.push({name:nm,C:WF.C,H:WF.H,O:WF.O,N:WF.N,S:WF.S,Ash:WF.Ash,M:WF.M,soil:WF.soil,gcv:WF.gcv,k2o:WF.k2o,adtBase:WF.adtBase});
  renderLib(); renderBlendOptions();
}
function renderLib(){
  if(!LIB.length){G('liblist').innerHTML='<div class="hint">ยังไม่มีเชื้อเพลิงในคลัง</div>';return;}
  G('liblist').innerHTML=LIB.map((f,i)=>`<div class="libitem"><span class="nm">${f.name}</span><span class="mono">GCV ${f.gcv.toFixed(1)} · M${f.M.toFixed(0)} ดิน${f.soil.toFixed(0)}</span><button onclick="useLib(${i})">ใช้</button><button onclick="delLib(${i})">ลบ</button></div>`).join('');
}
function useLib(i){   // load an AR fuel back into editor as dry+M+soil
  const f=LIB[i], sc=(100-f.M-f.soil)/100;
  const ashI=Math.max(0,f.Ash-f.soil);
  G('c_C').value=(f.C/sc).toFixed(2);G('c_H').value=(f.H/sc).toFixed(2);G('c_O').value=(f.O/sc).toFixed(2);
  G('c_N').value=(f.N/sc).toFixed(2);G('c_S').value=(f.S/sc).toFixed(2);G('c_Ash').value=(ashI/sc).toFixed(2);
  G('c_M').value=f.M.toFixed(2);G('c_soil').value=f.soil.toFixed(2);G('lib_name').value=f.name;
  WF={_blend:true,k2o:f.k2o,adtBase:f.adtBase}; deriveLive();
}
function delLib(i){LIB.splice(i,1);renderLib();renderBlendOptions();}
function exportLib(){G('lib_io').style.display='block';G('lib_io_btn').style.display='none';G('lib_io').value=JSON.stringify(LIB);}
function showImport(){G('lib_io').style.display='block';G('lib_io_btn').style.display='block';G('lib_io').value='';G('lib_io').focus();}
function importLib(){try{const a=JSON.parse(G('lib_io').value);if(Array.isArray(a)){LIB=a;renderLib();renderBlendOptions();G('lib_io').style.display='none';G('lib_io_btn').style.display='none';}}catch(e){alert('JSON ไม่ถูกต้อง');}}

/* ===== blend ===== */
const PRESET_LABEL={coal:'ถ่านหิน (Coal)',woody:'ชีวมวลไม้ (Woody)',agri:'เศษพืชเกษตร (Agri)',rdf:'เชื้อเพลิงขยะ (RDF)'};
function presetAR(key){
  const p=PRESET[key],sc=(100-p.M-p.soil)/100;
  const ar={C:p.C*sc,H:p.H*sc,O:p.O*sc,N:p.N*sc,S:p.S*sc,Ash:p.Ash*sc+p.soil,M:p.M,soil:p.soil};
  const d=derive({C:ar.C,H:ar.H,O:ar.O,N:ar.N,S:ar.S,M:ar.M});
  return Object.assign(ar,{gcv:d.gcv,k2o:p.k2o,adtBase:p.adtBase,name:PRESET_LABEL[key]});
}
function resolveFuel(val){
  if(!val)return null;
  if(val.indexOf('P:')===0)return presetAR(val.slice(2));
  if(val.indexOf('L:')===0)return LIB[+val.slice(2)];
  return null;
}
let blendN=0;
function addBlendRow(){
  blendN++;
  const div=document.createElement('div'); div.className='blendrow'; div.id='br_'+blendN;
  div.innerHTML=`<select class="bsel"><option value="">- เลือกจากคลัง -</option></select><input class="inp bw" type="number" placeholder="%" step="1" oninput="blendSum()">`;
  G('blendrows').appendChild(div); renderBlendOptions(); 
}
function renderBlendOptions(){
  const presetOpts=Object.keys(PRESET).map(k=>`<option value="P:${k}">★ ${PRESET_LABEL[k]}</option>`).join('');
  const libOpts=LIB.map((f,i)=>`<option value="L:${i}">📚 ${f.name}</option>`).join('');
  const opts='<option value="">- เลือกเชื้อเพลิง -</option>'+presetOpts+libOpts;
  document.querySelectorAll('.bsel').forEach(sel=>{const cur=sel.value;sel.innerHTML=opts;sel.value=cur;});
}
function blendSum(){
  let s=0;document.querySelectorAll('.bw').forEach(w=>s+=parseFloat(w.value)||0);
  G('blendsum').innerHTML='ผลรวมสัดส่วน = <b>'+s.toFixed(0)+'%</b> '+(Math.abs(s-100)<0.5?'✓':'(ควรรวม 100%)');
}
function applyBlend(){
  const rows=document.querySelectorAll('.blendrow'); let comps=[],ws=[];
  rows.forEach(r=>{const sel=r.querySelector('.bsel'),w=parseFloat(r.querySelector('.bw').value)||0;const f=resolveFuel(sel.value);if(f&&w>0){comps.push(f);ws.push(w);}});
  if(comps.length<1){alert('เลือกเชื้อเพลิง (preset หรือคลัง) อย่างน้อย 1 ชนิด พร้อมใส่สัดส่วน %');return;}
  const tot=ws.reduce((a,b)=>a+b,0); ws=ws.map(w=>w/tot*100);
  const o={C:0,H:0,O:0,N:0,S:0,Ash:0,M:0,soil:0,k2o:0,adtBase:0};
  comps.forEach((f,i)=>{['C','H','O','N','S','Ash','M','soil','k2o','adtBase'].forEach(k=>o[k]+=(f[k]||0)*ws[i]/100);});
  // write back to editor as dry + M + soil
  const sc=(100-o.M-o.soil)/100, ashI=Math.max(0,o.Ash-o.soil);
  G('c_C').value=(o.C/sc).toFixed(2);G('c_H').value=(o.H/sc).toFixed(2);G('c_O').value=(o.O/sc).toFixed(2);
  G('c_N').value=(o.N/sc).toFixed(2);G('c_S').value=(o.S/sc).toFixed(2);G('c_Ash').value=(ashI/sc).toFixed(2);
  G('c_M').value=o.M.toFixed(2);G('c_soil').value=o.soil.toFixed(2);
  G('lib_name').value='Blend ('+comps.map(f=>f.name).join('+')+')';
  WF={_blend:true,k2o:o.k2o,adtBase:o.adtBase}; deriveLive();
  alert('ผสมแล้ว → ใช้เป็นเชื้อเพลิงปัจจุบัน (k2o≈'+o.k2o.toFixed(1)+', ADT ฐาน≈'+o.adtBase.toFixed(0)+')');
}

/* ===== tabs ===== */
function showTab(t){
  ['fuel','diag','air','tramp'].forEach(x=>{G('pane-'+x).classList.toggle('on',x===t);G('tabbtn-'+x).classList.toggle('on',x===t);});
  if(t==='air')renderAirFuelInfo();
  if(t==='tramp')renderTrampFuel();
}
function renderAirFuelInfo(){
  if(!G('airfuelinfo'))return;
  if(!WF){G('airfuelinfo').innerHTML='<span style="color:var(--red)">เชื้อเพลิงไม่ถูกต้อง — แก้ที่แท็บเชื้อเพลิง</span>';return;}
  G('airfuelinfo').innerHTML=`<b>${WF.name}</b><br>C ${WF.C.toFixed(2)} · H ${WF.H.toFixed(2)} · O ${WF.O.toFixed(2)} · S ${WF.S.toFixed(2)} · เถ้ารวม ${WF.Ash.toFixed(2)} · H₂O ${WF.M.toFixed(1)} (as-received)<br>GCV ${WF.gcv.toFixed(2)} MJ/kg · CO₂max ${WF.co2max.toFixed(1)}%<br><span class="hint">อากาศตามสตอยคิโอเมตรี A_th คำนวณจาก C/H/O/S as-received</span>`;
}
function pullMf(){if(lastMf){G('a_mf').value=lastMf.toFixed(0);}else{alert('ยังไม่มีผลวินิจฉัย — กดวิเคราะห์ที่แท็บวินิจฉัยก่อน');}}

/* ===== helpers ===== */
function hg(pg){return 2692.33+17.23*pg-1.047*pg*pg+0.0228*pg*pg*pg;}
function tsat(pg){return 100*Math.pow(pg+1,0.25);}

/* ===== DIAGNOSTIC ENGINE (BS845) — uses WF ===== */
let R={};
function run(){
  if(!WF){alert('เชื้อเพลิงไม่ถูกต้อง — แก้ที่แท็บเชื้อเพลิงก่อน');showTab('fuel');return;}
  const GCV=WF.gcv,NCV=WF.ncv,k=WF.k,CO2max=WF.co2max,kco=WF.kco;
  const K2O=WF.k2o,adtBase=WF.adtBase, soil=WF.soil, M=WF.M, H=WF.H, AshTot=WF.Ash;
  const O2=V('i_o2'),COppm=V('i_co'),Tg=V('i_tg'),Ta=V('i_ta'),CO2meas=Vn('i_co2');
  const CO2pred=CO2max*(20.9-O2)/20.9, CO2use=CO2meas!=null?CO2meas:CO2pred;
  const lam=21/(21-O2), exAir=(lam-1)*100;
  const GCVk=GCV*1000, Water=M+9*H;
  const L_dg=k*(Tg-Ta)/CO2use;
  const L_moist=Water*(2488+2.1*Tg-4.2*Ta)/GCVk;
  const CO_frac=COppm/1e6, CO2_frac=CO2use/100, L_CO=kco*CO_frac/(CO2_frac+CO_frac);
  const L_rad=parseFloat(G('i_ref').value);
  let eta=100-(L_dg+L_moist+L_CO+L_rad); if(eta<0)eta=0;
  const msteam=V('i_steam')*1000/3600, pg=V('i_press');
  const Qout=msteam*(hg(pg)-4.186*V('i_tfw')), Tsat=tsat(pg);
  const mf_kgs=Qout/(GCVk*eta/100), mf_kghr=mf_kgs*3600, Qfuel=mf_kgs*GCVk;
  lastMf=mf_kghr;
  const Ag=V('i_ag'),Vol=V('i_vol'),Ahx=V('i_ahx');
  const qF=(Qfuel/1000)/Ag, qv=Qfuel/Vol;
  let Tcomb=Vn('i_tcomb'); if(Tcomb==null){Tcomb=1200-M*6-soil*3-(L_rad-1.5)*25; if(Tcomb<500)Tcomb=500;}
  const cf=WF.C/100, of=WF.O/100, hf=H/100, sf=WF.S/100;
  const Ath=11.51*cf+34.34*(hf-of/8)+4.32*sf, Aact=Ath*lam;
  const m_gas=mf_kgs*(Aact+1-AshTot/100), rho_hot=1.293*273.15/(273.15+Tcomb), tau=Vol/(m_gas/rho_hot);
  const adt=Math.max(700,adtBase-8*soil-6*Math.max(0,K2O-2)), interfaceMargin=adt-Tcomb;
  const U=G('i_fuel').value==='coal'?75:50, dT1=Tcomb-Tsat, dT2=Tg-V('i_tfw');
  let Areq=null; if(dT1>0&&dT2>0&&dT1!==dT2){const LMTD=(dT1-dT2)/Math.log(dT1/dT2); Areq=(Qout*1000)/(U*LMTD);}
  const mfMeas=Vn('i_mf_meas'), lamCO2=CO2meas!=null?CO2max/CO2meas:null;
  R={GCV,NCV,k,CO2max,kco,K2O,M,H,AshTot,soil,lam,exAir,CO2pred,CO2meas,CO2use,L_dg,L_moist,L_CO,L_rad,eta,
     mf_kghr,mfMeas,Qfuel,qF,qv,tau,Tcomb,Tsat,adt,interfaceMargin,Tg,Ta,O2,CO:COppm,Ahx,Areq,Ag,Vol,
     O2t:V('i_o2t'),lamO2:lam,lamCO2,fuelkey:G('i_fuel').value};
  R.gainTrim=trimGain();
  renderMetrics();renderValidation();renderDesign();renderSoil();renderLoop();renderPlan();buildVerdict();
  G('diagResults').style.display='block'; G('diagResults').scrollIntoView({behavior:'smooth'});
}
function trimGain(){const {O2t,O2,k,Tg,Ta,CO2max}=R; if(O2t>=O2)return 0;
  const CO2t=CO2max*(20.9-O2t)/20.9; return Math.max(0,R.L_dg-k*(Tg-Ta)/CO2t);}
function mc(cls,label,val,unit){return `<div class="mc ${cls}"><div class="ml">${label}</div><div class="mv">${val}</div><div class="mu">${unit}</div></div>`;}
function renderMetrics(){
  const r=R;let h='';
  h+=mc('a','อากาศส่วนเกิน',r.exAir.toFixed(0)+'%','λ='+r.lam.toFixed(2));
  h+=mc('a','CO₂ ที่ใช้คำนวณ',r.CO2use.toFixed(1)+'%',r.CO2meas!=null?'วัดจริง':'จาก O₂');
  h+=mc(r.eta>=78?'g':r.eta>=65?'f':'r','ประสิทธิภาพ η',r.eta.toFixed(1)+'%','BS 845');
  h+=mc(r.CO>1000?'r':r.CO>400?'f':'g','CO',r.CO.toFixed(0),'ppm');
  h+=mc('f','T ห้องเผาไหม้',r.Tcomb.toFixed(0)+'°C','T_sat≈'+r.Tsat.toFixed(0));
  h+=mc(r.interfaceMargin<50?'r':r.interfaceMargin<150?'f':'g','ระยะถึง ADT',r.interfaceMargin.toFixed(0)+'°C','ADT≈'+r.adt.toFixed(0));
  h+=mc('p','อัตราป้อน (โมเดล)',nf(r.mf_kghr),'kg/hr');
  h+=mc(r.qv>200?'r':r.qv<90?'f':'g','q_v',r.qv.toFixed(0),'kW/m³');
  h+=mc(r.tau<1?'r':r.tau<1.5?'f':'g','เวลาพำนัก τ',r.tau.toFixed(1),'s');
  G('metrics').innerHTML=h;
  const segs=[{l:'ไอเสียแห้ง',v:r.L_dg,c:'#1577c4'},{l:'ความชื้น+H₂',v:r.L_moist,c:'#7146a8'},{l:'CO',v:r.L_CO,c:'#c5392b'},{l:'แผ่รังสี',v:r.L_rad,c:'#8a5a16'},{l:'ใช้ประโยชน์ (η)',v:r.eta,c:'#1a8a44'}];
  const tot=segs.reduce((a,x)=>a+x.v,0);
  G('lossbar').innerHTML=segs.map(s=>`<div class="loss-seg" style="width:${(s.v/tot*100).toFixed(1)}%;background:${s.c}">${s.v>=4?s.v.toFixed(1)+'%':''}</div>`).join('');
  G('lossleg').innerHTML=segs.map(s=>`<span><span class="dot" style="background:${s.c}"></span>${s.l}: <b style="font-family:'IBM Plex Mono'">${s.v.toFixed(1)}%</b></span>`).join('');
  G('metricnote').innerHTML=`<b>BS 845:</b> L_ไอเสียแห้ง = k·(T_g−T_a)/CO₂ = ${r.k.toFixed(3)}×(${r.Tg}−${r.Ta})/${r.CO2use.toFixed(1)} = <b>${r.L_dg.toFixed(2)}%</b> · ทุกค่าอ้างอิงองค์ประกอบ As-Received (GCV ${r.GCV.toFixed(2)} MJ/kg, เถ้ารวม ${r.AshTot.toFixed(1)}% รวมดิน ${r.soil}%)`;
}
function vrow(p,pred,meas,unit,dev,b,bc){return `<tr><td>${p}</td><td class="num">${pred}</td><td class="num">${meas}</td><td class="num">${dev}</td><td><span class="vbadge ${bc}">${b}</span></td></tr>`;}
function renderValidation(){
  const r=R;let rows='',notes=[];
  if(r.CO2meas!=null){const dev=(r.CO2meas-r.CO2pred)/r.CO2pred*100,ad=Math.abs(dev);const b=ad<5?['สอดคล้อง','vb-ok']:ad<12?['คลาดเคลื่อน','vb-warn']:['ไม่สอดคล้อง','vb-bad'];
    rows+=vrow('CO₂',r.CO2pred.toFixed(1)+'%',r.CO2meas.toFixed(1)+'%',(dev>=0?'+':'')+dev.toFixed(1)+'%',b[0],b[1]);
    if(dev<-12)notes.push('<b>CO₂ วัดต่ำกว่าทำนายมาก</b> → อากาศรั่วเข้า (tramp air) เจือจาง CO₂ หรือ C จริงต่ำกว่าที่กรอก');
    else if(dev>12)notes.push('CO₂ วัดสูงกว่าทำนาย → C จริงอาจสูงกว่า ตรวจองค์ประกอบ');
    else notes.push('CO₂ สอดคล้อง — <b>โมเดล+การวัดน่าเชื่อถือ</b> ไม่มีอากาศรั่วมีนัยสำคัญ');
  } else {rows+=vrow('CO₂',r.CO2pred.toFixed(1)+'%','—','—','ไม่มีค่าวัด','vb-warn');notes.push('กรอก CO₂ วัดจริงเพื่อตรวจอากาศรั่ว/องค์ประกอบ');}
  if(r.lamCO2!=null){const dev=(r.lamCO2-r.lamO2)/r.lamO2*100,ad=Math.abs(dev);const b=ad<8?['สอดคล้อง','vb-ok']:ad<18?['คลาดเคลื่อน','vb-warn']:['ไม่สอดคล้อง','vb-bad'];
    rows+=vrow('λ','λ(O₂)='+r.lamO2.toFixed(2),'λ(CO₂)='+r.lamCO2.toFixed(2),(dev>=0?'+':'')+dev.toFixed(1)+'%',b[0],b[1]);}
  if(r.mfMeas!=null){const dev=(r.mfMeas-r.mf_kghr)/r.mf_kghr*100,ad=Math.abs(dev);const b=ad<8?['สอดคล้อง','vb-ok']:ad<20?['คลาดเคลื่อน','vb-warn']:['ไม่สอดคล้อง','vb-bad'];
    rows+=vrow('อัตราป้อน',nf(r.mf_kghr),nf(r.mfMeas),(dev>=0?'+':'')+dev.toFixed(1)+'%',b[0],b[1]);
    if(dev>20)notes.push('<b>ป้อนจริง &gt; โมเดลมาก</b> → η จริงต่ำกว่า Siegert: มี<b>คาร์บอนเผาไม่หมดในเถ้า/เถ้าลอย</b> (พบในเชื้อเพลิงชื้น/ปนดิน), blowdown หรือค่าความร้อนจริงต่ำกว่า — เก็บเถ้าวิเคราะห์ %C คงค้าง');
    else if(dev<-20)notes.push('ป้อนจริง &lt; โมเดล → ค่าความร้อนจริงสูงกว่า หรือมิเตอร์คลาดเคลื่อน');
    else notes.push('อัตราป้อนสอดคล้อง — <b>สมดุลพลังงานใช้ได้</b>');
  } else {rows+=vrow('อัตราป้อน',nf(r.mf_kghr)+' kg/hr','—','—','ไม่มีค่าวัด','vb-warn');notes.push('กรอกอัตราป้อนจริง (แท็บวินิจฉัย ข้อ 1) เพื่อตรวจสมดุลพลังงาน → ชี้คาร์บอนเผาไม่หมด');}
  G('valwrap').innerHTML=`<table class="vtab"><thead><tr><th>พารามิเตอร์</th><th class="num">โมเดลทำนาย</th><th class="num">วัดจริง</th><th class="num">ส่วนต่าง</th><th>สถานะ</th></tr></thead><tbody>${rows}</tbody></table>`+notes.map(n=>`<div class="act a-info" style="margin-top:10px"><span class="tag">ตีความ</span>${n}</div>`).join('');
}
function dbadge(ok,warn){return ok?['vb-ok','ผ่าน']:warn?['vb-warn','เฝ้าระวัง']:['vb-bad','ไม่ผ่าน'];}
function renderDesign(){
  const r=R;
  const rows=[
    ['ภาระเชิงปริมาตร q_v','100–150 kW/m³',r.qv.toFixed(0),r.qv>=90&&r.qv<=160,r.qv>160||r.qv<90],
    ['เวลาพำนักก๊าซ τ','≥ 1.5–2 s',r.tau.toFixed(2)+' s',r.tau>=1.5,r.tau>=1.0],
    ['ภาระตะกรับ q_F','≤ ~1.5 MW/m²',r.qF.toFixed(2)+' MW/m²',r.qF<=1.5,r.qF<=2.0],
    ['ระยะถึงจุดอ่อนตัวเถ้า','≥ 150 °C',r.interfaceMargin.toFixed(0)+' °C',r.interfaceMargin>=150,r.interfaceMargin>=50]
  ];
  if(r.Areq!=null)rows.push(['พื้นที่ HX (จริง/ต้องการ)','≥ ~ที่ต้องการ',nf(r.Ahx)+'/'+nf(r.Areq)+' m²',r.Ahx>=r.Areq*0.9,r.Ahx>=r.Areq*0.7]);
  let h='<table class="vtab"><thead><tr><th>เกณฑ์ออกแบบ</th><th>เป้าหมาย</th><th class="num">ค่าจริง (คำนวณ)</th><th>สถานะ</th></tr></thead><tbody>';
  rows.forEach(x=>{const b=dbadge(x[3],x[4]);h+=`<tr><td>${x[0]}</td><td style="font-size:11.5px;color:var(--text3)">${x[1]}</td><td class="num">${x[2]}</td><td><span class="vbadge ${b[0]}">${b[1]}</span></td></tr>`;});
  h+='</tbody></table>';
  const fails=rows.filter(x=>!x[3]);
  if(fails.length)h+=`<div class="act a-warn" style="margin-top:10px"><span class="tag">สรุป</span>ห้องเผาไหม้นี้ <b>ยังไม่เหมาะกับเชื้อเพลิง/ภาระปัจจุบันเต็มที่</b> ในด้าน: ${fails.map(f=>f[0]).join(', ')} — โดยเฉพาะเชื้อเพลิงชื้น/ปนดินต้องการปริมาตรและเวลาพำนักมากขึ้น</div>`;
  else h+=`<div class="act a-ok" style="margin-top:10px"><span class="tag">สรุป</span>มิติห้องเผาไหม้เหมาะสมกับเชื้อเพลิงและภาระปัจจุบัน</div>`;
  G('designwrap').innerHTML=h;
}
function renderSoil(){
  const r=R;let h='';const Mp=r.M;
  const mS=Mp>=40?['a-danger','วิกฤต','M ≥ 40% — เสี่ยง "วงจรขาลง": อุณหภูมิตก→จุดติดช้า→CO สูง→ยิ่งตก']
    :Mp>=30?['a-warn','สูง','M 30–40% — เวลาอบแห้ง/จุดติดเพิ่มมาก']
    :Mp>=20?['a-info','ปานกลาง','M 20–30% — ควรลดให้ <20%']:['a-ok','ดี','M < 20% — อยู่ในเกณฑ์'];
  h+=`<div class="act ${mS[0]}"><span class="tag">ความชื้น ${mS[1]}</span>M=<b>${Mp.toFixed(1)}%</b> · สูญเสียความชื้น <b>${r.L_moist.toFixed(1)}%</b> ของ GCV<br>${mS[2]}</div>`;
  if(Mp>=30)h+=`<div class="act a-warn"><span class="tag">ก่อนใช้งาน</span>ลดความชื้นก่อนเผา (ตาก/ลานอบ/โรงเก็บมีหลังคา) · ออกแบบโซนอบแห้ง · อุ่นลมปฐมภูมิ · ชื้นจัดอาจต้องเชื้อเพลิงเสริมพยุงอุณหภูมิ</div>`;
  if(r.soil>0){
    const sS=r.soil>=15?'a-danger':r.soil>=8?'a-warn':'a-info';
    h+=`<div class="act ${sS}"><span class="tag">ดิน ${r.soil.toFixed(1)}%</span>ดินรวมเป็นเถ้ารวม <b>${r.AshTot.toFixed(1)}%</b> — นำ SiO₂ ผสมอัลคาไล (K,Na) เกิดซิลิเกตจุดหลอมต่ำ → <b>สแลกแม้อุณหภูมิปกติ</b> · เจือจางค่าความร้อน → อัตราป้อนสูงขึ้น</div>`;
    h+=`<div class="act a-soil"><span class="tag">ADT</span>ADT ≈ <b>${r.adt.toFixed(0)}°C</b> (K₂O ${r.K2O.toFixed(1)}% ในเถ้า) · T เตา ${r.Tcomb.toFixed(0)}°C · ระยะปลอดภัย <b>${r.interfaceMargin.toFixed(0)}°C</b><div class="adt-bar"><div class="adt-mark" style="left:${Math.max(0,Math.min(100,(r.Tcomb-700)/(1450-700)*100)).toFixed(0)}%"></div></div></div>`;
    h+=`<div class="act a-soil"><span class="tag">จัดการดิน</span><b>คัดแยก (screening)</b> ก่อนป้อน · <b>ล้าง (washing)</b> ลดเถ้า 45–85% + ชะอัลคาไล · <b>kaolin</b> ยกจุดหลอมเถ้า${r.soil>=8?' · ระวัง fly-ash erosion':''}</div>`;
  } else h+=`<div class="act a-ok"><span class="tag">ดิน</span>ไม่มีดินปนเปื้อน — เสี่ยงสแลกจากซิลิกาภายนอกต่ำ</div>`;
  G('soilwrap').innerHTML=h;
}
function renderLoop(){
  const r=R;
  const need0=r.M>=25||r.soil>0||r.interfaceMargin<150;
  const need1=r.Tcomb<850||r.L_moist>10||r.L_rad>=5||(r.CO>400&&r.Tcomb<900);
  const need2=r.CO>400, need3=r.exAir>60&&r.CO<=400&&r.Tcomb>=850;
  const W=1180,ph=320,op=[{t:'1 · อุณหภูมิ',c:'#d9730d',on:need1},{t:'2 · ลด CO',c:'#c5392b',on:need2},{t:'3 · ลด O₂',c:'#1577c4',on:need3},{t:'4 · ประสิทธิภาพ',c:'#1a8a44',on:true}];
  const obw=(W-ph-30-(op.length-1)*14)/op.length;
  let s=`<svg class="loop-svg" viewBox="0 0 ${W} 190" xmlns="http://www.w3.org/2000/svg">`;
  s+=`<text x="${ph/2}" y="20" text-anchor="middle" font-family="Rajdhani" font-weight="700" font-size="13" fill="#6b4423">PHASE 0 · ก่อนใช้งาน</text>`;
  s+=`<text x="${ph+30+(W-ph-30)/2}" y="20" text-anchor="middle" font-family="Rajdhani" font-weight="700" font-size="13" fill="#46536b">วงจรเดินเครื่อง · real-time</text>`;
  s+=`<rect x="0" y="34" width="${ph}" height="92" rx="13" fill="${need0?'#6b4423':'#e9edf4'}"/>`;
  s+=`<text x="${ph/2}" y="62" text-anchor="middle" font-family="Rajdhani" font-weight="700" font-size="17" fill="${need0?'#fff':'#76829a'}">จัดการเชื้อเพลิง</text>`;
  s+=`<text x="${ph/2}" y="84" text-anchor="middle" font-family="IBM Plex Sans Thai" font-size="11.5" fill="${need0?'rgba(255,255,255,.92)':'#9aa4b8'}">ลดความชื้น · คัดแยก/ล้างดิน · คุมขนาด</text>`;
  s+=`<text x="${ph/2}" y="102" text-anchor="middle" font-family="IBM Plex Sans Thai" font-size="10.5" fill="${need0?'rgba(255,255,255,.8)':'#9aa4b8'}">(ตั้งเงื่อนไขให้วงจรเดินเครื่อง)</text>`;
  s+=`<path d="M${ph+4} 80 L${ph+26} 80" stroke="#bcc6d8" stroke-width="3" marker-end="url(#ar)"/>`;
  op.forEach((x,i)=>{const X=ph+30+i*(obw+14);
    s+=`<rect x="${X}" y="40" width="${obw}" height="80" rx="11" fill="${x.on?x.c:'#e9edf4'}"/>`;
    s+=`<text x="${X+obw/2}" y="86" text-anchor="middle" font-family="Rajdhani" font-weight="700" font-size="15" fill="${x.on?'#fff':'#76829a'}">${x.t}</text>`;
    if(i<op.length-1)s+=`<path d="M${X+obw+2} 80 L${X+obw+12} 80" stroke="#bcc6d8" stroke-width="2.5" marker-end="url(#ar)"/>`;});
  const lastX=ph+30+(op.length-1)*(obw+14)+obw/2;
  s+=`<path d="M${lastX} 120 L${lastX} 152 L${ph/2} 152 L${ph/2} 128" fill="none" stroke="#1a8a44" stroke-width="2.5" stroke-dasharray="6 4" marker-end="url(#arg)"/>`;
  s+=`<text x="${(lastX+ph/2)/2}" y="148" text-anchor="middle" font-family="IBM Plex Sans Thai" font-size="11" fill="#1a8a44">ข้อมูลหน้างานชี้กลับไปแก้ที่เชื้อเพลิง</text>`;
  s+=`<defs><marker id="ar" markerWidth="8" markerHeight="8" refX="6" refY="4" orient="auto"><path d="M0 0 L7 4 L0 8 z" fill="#bcc6d8"/></marker><marker id="arg" markerWidth="8" markerHeight="8" refX="6" refY="4" orient="auto"><path d="M0 0 L7 4 L0 8 z" fill="#1a8a44"/></marker></defs></svg>`;
  G('loopwrap').innerHTML=s;
}
function act(cls,tag,html){return `<div class="act ${cls}"><span class="tag">${tag}</span>${html}</div>`;}
function renderPlan(){
  const r=R;
  const dist=G('i_dist').value,size=G('i_size').value,pa=G('i_pa').value,sa=G('i_sa').value,carry=G('i_carry').value,slagObs=G('i_slagobs').value,stab=G('i_stab').value,bed=V('i_bed'),draft=G('i_draft').value;
  let html='';
  let s0='';
  if(r.M>=25)s0+=act('a-warn','MOIST',`M=${r.M.toFixed(1)}% สูง — ลดก่อนเผา (ตาก/อบ/เก็บแห้ง) ทุก 1% ที่ลดยกอุณหภูมิ ~6°C (ขณะนี้สูญเสีย ${r.L_moist.toFixed(1)}%)`);
  if(r.soil>0)s0+=act('a-soil','SOIL',`ดิน ${r.soil.toFixed(1)}% → คัดแยก/ล้าง ก่อนเข้าเตา (ADT≈${r.adt.toFixed(0)}°C)`);
  if(size!=='ok')s0+=act('a-info','SIZE',`คุมขนาด${size==='fines'?'ลดฝุ่นถูกพัดออก':'ลดก้อนใหญ่ให้เผาทัน'}ตั้งแต่เตรียมเชื้อเพลิง`);
  if(!s0)s0=act('a-ok','OK','คุณภาพเชื้อเพลิงขาเข้าอยู่ในเกณฑ์');
  html+=`<div class="step-block"><div class="step-head sh0"><span class="sn">0</span> จัดการเชื้อเพลิงก่อนใช้ (Phase 0)</div><div class="step-body">${s0}</div></div>`;
  let s1='';
  if(r.Tcomb<850)s1+=act('a-danger','TEMP',`T เตา ≈ <b>${r.Tcomb.toFixed(0)}°C</b> ต่ำกว่าเกณฑ์เผา CO (~850–900°C)`);
  if(r.L_moist>10)s1+=act('a-warn','MOIST',`สูญเสียความชื้น <b>${r.L_moist.toFixed(1)}%</b> กดอุณหภูมิ → จัดการที่ Phase 0`);
  if(r.L_rad>=5)s1+=act('a-warn','REFRAC',`วัสดุทนไฟทรุดโทรม (~${r.L_rad}%) → ซ่อม/บุหลายชั้น กักความร้อน`);
  if(dist!=='even')s1+=act('a-info','DISTRIB',`การกระจาย${dist==='channel'?'มีช่องลมลอด':'ไม่สม่ำเสมอ'} → ปรับ spreader/feeder`);
  if(r.soil>0||r.interfaceMargin<150||slagObs!=='no'||(pa==='high'&&bed<4))s1+=act('a-slag','SLAG⚠',`<b>กับดักเพิ่มอุณหภูมิ:</b> ADT≈${r.adt.toFixed(0)}°C ระยะ ${r.interfaceMargin.toFixed(0)}°C${r.interfaceMargin<100?' <b>(แคบมาก)</b>':''} · ยกอุณหภูมิ "เฉลี่ย" ด้วยคุมความชื้น/กระจาย/ขนาด ไม่ใช่อัดลมเฉพาะจุด · คุมชั้น ${bed} cm`);
  if(!s1)s1=act('a-ok','OK',`T≈${r.Tcomb.toFixed(0)}°C พอเผา CO และปลอดภัยจาก ADT`);
  html+=`<div class="step-block"><div class="step-head sh1"><span class="sn">1</span> เพิ่ม/รักษาอุณหภูมิ — เผา CO โดยไม่สแลก</div><div class="step-body">${s1}</div></div>`;
  let s2='';
  if(r.CO>400){const t21=r.Tcomb<900,t22=(carry==='yes'||carry==='some')||(r.exAir>50&&size==='fines');
    if(t21)s2+=act('a-danger','CO-2.1',`<b>CO 2.1 เผาไม่สมบูรณ์</b> (CO=${r.CO} อุณหภูมิต่ำ): ยกอุณหภูมิตาม Step 1`);
    if(t22)s2+=act('a-warn','CO-2.2',`<b>CO 2.2 ฝุ่นลอยเผาเย็น</b>: เพิ่มลมเหนือตะกรับ (OFA) ม่านลมดันชิ้นเล็กกลับเตา ${sa==='none'?'<br><b>ยังไม่มี OFA</b> — แนะนำติดตั้ง':sa==='low'?'— เพิ่มลมทุติยภูมิ':''}`);
    if(!t21&&!t22)s2+=act('a-warn','CO',`CO สูง (${r.CO}) — ตรวจลมเย็นรั่ว/จังหวะป้อน`);
  } else s2=act('a-ok','OK',`CO=<b>${r.CO} ppm</b> ดี`);
  s2+=act('a-info','STAGED',`ลม staged: ปฐมภูมิ <b>35–50%</b> (โซนรีดิวซ์ ลด NOx) + ทุติยภูมิเหนือตะกรับ · ปฐม:ทุติย ~4:6 — ตั้งค่าได้ที่แท็บ "อากาศ+พัดลม"`);
  html+=`<div class="step-block"><div class="step-head sh2"><span class="sn">2</span> ลด CO — แยก 2.1/2.2</div><div class="step-body">${s2}</div></div>`;
  let s3='';
  if(draft==='leak')s3+=act('a-danger','TRAMP',`<b>อากาศรั่วเข้า</b> → O₂ ลวง เปลวเย็น · ปิดผนึกก่อนจูน`);
  const ready=r.CO<=400&&r.Tcomb>=850;
  if(!ready)s3+=act('a-danger','HOLD',`<b>ยังไม่ควรทริมอากาศ</b> — แก้ Step 1–2 ก่อน`);
  else if(r.exAir>60){s3+=act('a-info','TRIM',`อากาศส่วนเกิน <b>${r.exAir.toFixed(0)}%</b> (λ=${r.lam.toFixed(2)}) → ทริมลมใต้ตะกรับลด O₂ ${r.O2}%→${r.O2t}%`);
    s3+=act('a-warn','WATCH',`เฝ้า: CO ไม่เด้ง · การกระจาย · ชั้นเชื้อเพลิง · อัตรา/ความดันไอน้ำ ${stab==='swing'?'— <b>ไอน้ำแกว่ง</b> ทำให้นิ่งก่อน':''}`);
    if(r.gainTrim>0.2)s3+=act('a-ok','GAIN',`ลด O₂ ${r.O2}%→${r.O2t}% ลดสูญเสียไอเสียแห้ง ~<span class="gainpill">+${r.gainTrim.toFixed(1)}% pts</span>`);
  } else s3+=act('a-ok','OK',`อากาศส่วนเกิน <b>${r.exAir.toFixed(0)}%</b> เหมาะสม`);
  html+=`<div class="step-block"><div class="step-head sh3"><span class="sn">3</span> ลด O₂ — ทริมลมเมื่อพร้อม</div><div class="step-body">${s3}</div></div>`;
  let s4='';
  const target=Math.min(86,r.eta+r.gainTrim+(r.CO>400?2.5:0)+(r.L_moist>12?4:0)+(r.L_rad>=5?2:0));
  s4+=act('a-ok','BALANCE',`η ปัจจุบัน <b>${r.eta.toFixed(1)}%</b> → ศักยภาพ ~<span class="gainpill">${target.toFixed(0)}%</span>`);
  if(r.tau<1.5)s4+=act('a-warn','RESIDENCE',`τ≈${r.tau.toFixed(1)} s ต่ำ (≥1.5–2 s) → เพิ่มปริมาตร/หมุนวนด้วยลมทุติยภูมิ`);
  if(r.qv>200)s4+=act('a-warn','VHRR',`q_v=${r.qv.toFixed(0)} kW/m³ สูง (เป้า 100–150) — ห้องเผาไหม้เล็กไปสำหรับภาระนี้`);
  if(draft==='positive')s4+=act('a-warn','DRAFT',`ดราฟต์เป็นบวก — ปรับ ID fan ให้เตาเป็นลบเล็กน้อย`);
  if(r.Areq!=null&&r.Ahx<r.Areq*0.9)s4+=act('a-warn','HX',`HX จริง (${r.Ahx}) < ต้องการ (~${r.Areq.toFixed(0)}) → เป่าเขม่า/ล้างผิว หรือเพิ่ม economizer`);
  s4+=act('a-info','LOOP',`วน: Phase 0 → 1 → 2 → 3 → วัดใหม่ → ถ้าเชื้อเพลิงเป็นคอขวด ย้อน Phase 0 · บันทึก baseline`);
  html+=`<div class="step-block"><div class="step-head sh4"><span class="sn">4</span> เพิ่มประสิทธิภาพ — วนลูป</div><div class="step-body">${s4}</div></div>`;
  G('plan').innerHTML=html;
}
function buildVerdict(){
  const r=R;let cls,ico,title,issues=[];
  if(r.CO>400)issues.push('CO สูง');if(r.exAir>60)issues.push('อากาศส่วนเกินมาก');if(r.Tcomb<850)issues.push('อุณหภูมิเตาต่ำ');
  if(r.L_moist>12)issues.push('ความชื้นสูง');if(r.interfaceMargin<100)issues.push('เสี่ยงสแลก');if(r.soil>=8)issues.push('ดินปนเปื้อนสูง');
  if(r.eta>=78&&issues.length===0){cls='v-good';ico='✅';title='สภาพการเผาไหม้ดี';}
  else if(r.eta>=65){cls='v-mid';ico='⚙';title='มีช่องปรับปรุงชัดเจน';}
  else{cls='v-bad';ico='🔧';title='ต้องปรับจูนเร่งด่วน';}
  const msg=issues.length?('ประเด็นหลัก: '+issues.join(' · ')):'พารามิเตอร์หลักอยู่ในเกณฑ์ — รักษาเสถียรภาพและบันทึก baseline';
  G('verdict').innerHTML=`<div class="verdict ${cls}"><div class="v-ico">${ico}</div><div><h3>${title} — η≈${r.eta.toFixed(0)}% (BS 845)</h3><p>${msg}</p></div></div>`;
}

/* ===== AIR / FAN ===== */
function runAir(){
  if(!WF){alert('เชื้อเพลิงไม่ถูกต้อง — แก้ที่แท็บเชื้อเพลิงก่อน');showTab('fuel');return;}
  const mf=V('a_mf'), excess=V('a_excess'), primPct=V('a_prim'), Tflue=V('a_tflue'), MAR=1+V('a_margin')/100;
  const Cf=WF.C/100, Hf=WF.H/100, Of=WF.O/100, Sf=WF.S/100;
  const Ath=11.51*Cf+34.34*(Hf-Of/8)+4.32*Sf;
  const lam=1+excess/100, AFact=Ath*lam;
  const rho_air=1.15;
  const m_air=mf*AFact, v_air=m_air/rho_air, v_air_min=v_air/60;
  const m_gas=mf*(AFact+1-WF.Ash/100), rho_hot=rho_air*(303/(273+Tflue)), v_gas_hot=m_gas/rho_hot;
  const prim=v_air*primPct/100, sec=v_air-prim;
  const FD=prim*MAR, SA=sec*MAR, ID=v_gas_hot*MAR;
  // metrics
  let h='';
  h+=mc('a','A_th (สตอยคิโอเมตรี)',Ath.toFixed(2),'kg อากาศ/kg เชื้อเพลิง');
  h+=mc('a','λ / อากาศส่วนเกิน',lam.toFixed(2),'+'+excess.toFixed(0)+'%');
  h+=mc('a','อากาศจริงรวม',nf(v_air),'m³/hr ('+nf(v_air_min)+' m³/min)');
  h+=mc('p','ก๊าซไอเสีย (ร้อน)',nf(v_gas_hot),'m³/hr @ '+Tflue+'°C');
  h+=mc('f','ลมปฐมภูมิ (ใต้ตะกรับ)',nf(prim),'m³/hr ('+primPct.toFixed(0)+'%)');
  h+=mc('g','ลมทุติยภูมิ (OFA)',nf(sec),'m³/hr ('+(100-primPct).toFixed(0)+'%)');
  G('airmetrics').innerHTML=h;
  // fan bars
  const mx=Math.max(FD,SA,ID);
  const bar=(lbl,val,col,note)=>`<div class="airbar"><div class="albl">${lbl}</div><div class="track"><div class="fillb" style="width:${Math.max(12,val/mx*100).toFixed(0)}%;background:${col}">${nf(val)} m³/hr</div></div><div style="width:130px;font-size:11px;color:var(--text3)">${note}</div></div>`;
  G('airbars').innerHTML=bar('FD (ปฐมภูมิ)',FD,'#1577c4','ใต้ตะกรับ')+bar('SA (ทุติยภูมิ)',SA,'#1a8a44','OFA เหนือตะกรับ')+bar('ID (เหนี่ยวนำ)',ID,'#7146a8','ก๊าซร้อน @'+Tflue+'°C');
  const ratio=primPct+':'+(100-primPct);
  G('airnote').innerHTML=`พัดลมรวม margin ${V('a_margin').toFixed(0)}% · FD/SA = <b>${ratio}</b> ${(primPct>=35&&primPct<=50)?'(อยู่ในช่วงแนะนำ 35–50% ปฐมภูมิ)':'<b style="color:var(--flame2)">(แนะนำปฐมภูมิ 35–50%)</b>'} · ID ใหญ่สุดเพราะก๊าซร้อนขยายตัว (ρ_hot=ρ_air·303/(273+T)) · A_th จากองค์ประกอบ As-Received: 11.51·C+34.34·(H−O/8)+4.32·S · ตั้งให้เตาเป็นลบเล็กน้อย (~−0.5 inH₂O) ด้วย ID`;
  G('airResults').style.display='block'; G('airResults').scrollIntoView({behavior:'smooth'});
}

/* ===== TRAMP AIR ===== */
function psychroDensity(T,RH){const P=101325,R=287.058,TK=T+273.15;const Psat=610.78*Math.exp(17.27*T/(T+237.3)),Pvap=Psat*(RH/100);return (P-Pvap)/(R*TK);}
function renderTrampFuel(){
  if(!G('trampfuel'))return;
  if(!WF){G('trampfuel').innerHTML='<span style="color:var(--red)">เชื้อเพลิงไม่ถูกต้อง — แก้ที่แท็บเชื้อเพลิง</span>';return;}
  G('trampfuel').innerHTML=`<b>${WF.name}</b><br>A_th จาก C/H/O/S as-received · k=${WF.k.toFixed(3)} · CO₂max=${WF.co2max.toFixed(1)}%<br><span class="hint">heat penalty ใช้ L_ไอเสียแห้ง BS 845 = k·(T_g−T_a)/CO₂ โดย CO₂ = CO₂max·(20.9−O₂)/20.9</span>`;
}
function pullTramp(){G('t_o2').value=G('i_o2').value;G('t_tg').value=G('i_tg').value;G('t_tamb').value=G('i_ta').value;if(lastMf)G('t_mf').value=lastMf.toFixed(0);renderTrampFuel();}
function runTramp(){
  if(!WF){alert('เชื้อเพลิงไม่ถูกต้อง — แก้ที่แท็บเชื้อเพลิงก่อน');showTab('fuel');return;}
  const mf=V('t_mf'),fanVol=V('t_fanvol'),O2=V('t_o2'),Tamb=V('t_tamb'),RH=V('t_rh'),Tg=V('t_tg');
  const Cf=WF.C/100,Hf=WF.H/100,Of=WF.O/100,Sf=WF.S/100;
  const Ath=11.51*Cf+34.34*(Hf-Of/8)+4.32*Sf, stoichTot=Ath*mf;
  const rho=psychroDensity(Tamb,RH), fanMass=fanVol*rho;
  const ea_act=O2/(21-O2)*100, totalMass=stoichTot*(1+ea_act/100);
  let leak=totalMass-fanMass; const leakNeg=leak<0; if(leak<0)leak=0;
  const ea_fan=(fanMass/stoichTot-1)*100, o2_fan=ea_fan>0?ea_fan/(100+ea_fan)*21:0;
  const Ldg=o2=>WF.k*(Tg-Tamb)/(WF.co2max*(20.9-o2)/20.9);
  const Ls=Ldg(0),Lf=Ldg(Math.max(0,o2_fan)),La=Ldg(O2);
  const penFan=Lf-Ls, penLeak=La-Lf;
  const leakPct=totalMass>0?leak/totalMass*100:0;
  // 3-case table
  const col=(s,f,a)=>`<td class="num">${s}</td><td class="num">${f}</td><td class="num">${a}</td>`;
  let h='<thead><tr><th>พารามิเตอร์</th><th class="num">Stoich</th><th class="num">Fan (จ่ายจริง)</th><th class="num">Actual (จาก O₂)</th></tr></thead><tbody>';
  h+=`<tr><td>อากาศ (kg/hr)</td>${col(nf(stoichTot),nf(fanMass),nf(totalMass))}</tr>`;
  h+=`<tr><td>อากาศส่วนเกิน (%)</td>${col('0',ea_fan.toFixed(1),ea_act.toFixed(1))}</tr>`;
  h+=`<tr><td>O₂ เทียบเท่า (%)</td>${col('0.0',Math.max(0,o2_fan).toFixed(2),O2.toFixed(2))}</tr>`;
  h+=`<tr><td>L ไอเสียแห้ง BS845 (%)</td>${col(Ls.toFixed(2),Lf.toFixed(2),La.toFixed(2))}</tr>`;
  h+='</tbody>'; G('tramptab').innerHTML=h;
  G('trampnote').innerHTML=`ความหนาแน่นอากาศ (psychrometric @ ${Tamb}°C, RH ${RH}%) = <b>${rho.toFixed(3)} kg/m³</b> · "Fan" = ปริมาตรที่วัด × ความหนาแน่น · "Actual" = อากาศรวมที่อนุมานจาก O₂ ที่ปล่อง`;
  // metrics
  let m='';
  m+=mc(leakPct>5?'r':leakPct>0?'f':'g','อากาศรั่ว (Tramp Air)',nf(leak),'kg/hr ('+leakPct.toFixed(1)+'% ของอากาศรวม)');
  m+=mc('a','O₂ จากพัดลม vs ปล่อง',Math.max(0,o2_fan).toFixed(1)+'→'+O2.toFixed(1),'% (ส่วนต่าง = รั่ว)');
  m+=mc('f','penalty พัดลม (ออกแบบ)','+'+penFan.toFixed(2),'% pts (แดมเปอร์)');
  m+=mc(penLeak>0.3?'r':'g','penalty อากาศรั่ว','+'+penLeak.toFixed(2),'% pts (ซีลได้)');
  G('trampmetrics').innerHTML=m;
  // verdict
  let v;
  if(leakNeg) v=act('a-info','ตรวจสอบ',`พัดลมจ่ายมวล (${nf(fanMass)} kg/hr) <b>มากกว่า</b>อากาศที่อนุมานจาก O₂ (${nf(totalMass)}) — ไม่พบอากาศรั่ว แต่ควรตรวจ: ค่าปริมาตรพัดลมอาจสูงเกินจริง, เซ็นเซอร์ O₂ อาจอ่านต่ำ, หรือพัดลมจ่ายเกิน (กรณีนี้ <b>หรี่แดมเปอร์ได้</b>)`);
  else if(leakPct>5||penLeak>0.3) v=act('a-danger','อากาศรั่วมีนัยสำคัญ',`พัดลมตั้งไว้ให้ O₂ ≈ ${Math.max(0,o2_fan).toFixed(1)}% แต่ปล่องวัดได้ ${O2.toFixed(1)}% — ส่วนต่างคืออากาศรั่ว <b>${nf(leak)} kg/hr</b> ทำให้สูญเสียเพิ่ม <b>${penLeak.toFixed(2)}% pts</b><br><b>การแก้:</b> ซีลรอยรั่ว (ประตูเตา/ตะกรับ/expansion joint/ปลอกท่อ) — <b>ไม่ใช่</b>หรี่แดมเปอร์ (เพราะอากาศไม่ได้มาจากพัดลม การหรี่จะยิ่งทำให้เผาไหม้ขาดอากาศ)`);
  else v=act('a-ok','อากาศส่วนเกินมาจากพัดลมเป็นหลัก',`อากาศรั่วน้อย (${nf(leak)} kg/hr) — อากาศส่วนเกินส่วนใหญ่มาจากพัดลม ปรับลดได้ด้วย<b>การหรี่แดมเปอร์</b>เพื่อลด O₂ และเพิ่มประสิทธิภาพ`);
  G('trampverdict').innerHTML=v;
  G('trampResults').style.display='block'; G('trampResults').scrollIntoView({behavior:'smooth'});
}
addBlendRow(); addBlendRow(); renderLib(); loadFuel();
</script>
</body>
</html>
